id,section,title,ifc_type,occupancy,design_phase,code_category,primary_responsibility,body
1108.3.3,Section 1108 Joints and Connections,Soldered Joints,,,,,,Joint surfaces to be soldered shall be cleaned and a flux conforming to ASTM B813 shall be applied. The joint shall be soldered with a solder conforming to ASTM B32. Solder joints shall be limited to refrigerant systems using Group A1 refrigerant and having a pressure of less than or equal to 200 psi (1378 kPa).
1108.3.4,Section 1108 Joints and Connections,Threaded Joints,,,,,,"Threads shall conform to ASME B1.1, ASME B1.13M, ASME B1.20.1 or ASME B1.20.3. Thread lubricant, pipe-joint compound or thread tape shall be applied on the external threads only and shall be approved for application on the piping material."
1108.3.5,Section 1108 Joints and Connections,Welded Joints,,,,,,Joint surfaces to be welded shall be cleaned by an approved procedure. Joints shall be welded with an approved filler metal.
1108.4,Section 1108 Joints and Connections,Aluminum Tube,,,,,,"Joints between aluminum tubing or fittings shall be brazed, mechanical, press-connect or welded joints conforming to Section 1108.3."
1108.5,Section 1108 Joints and Connections,Brass (Copper Alloy) Pipe,,,,,,"Joints between brass pipe or fittings shall be brazed, mechanical, press-connect, threaded or welded joints conforming to Section 1108.3."
1108.6,Section 1108 Joints and Connections,Copper Pipe,,,,,,"Joints between copper or copper-alloy pipe or fittings shall be brazed, mechanical, press-connect, soldered, threaded or welded joints conforming to Section 1108.3."
1108.7,Section 1108 Joints and Connections,Copper Tube,,,,,,"Joints between copper or copper-alloy tubing or fittings shall be brazed, flared, mechanical, press-connect or soldered joints."
1108.8,Section 1108 Joints and Connections,Steel Pipe,,,,,,"Joints between steel pipe or fittings shall be mechanical joints, threaded, press-connect or welded joints conforming to Section 1108.3."
1108.9,Section 1108 Joints and Connections,Steel Tube,,,,,,"Joints between steel tubing or fittings shall be flared, mechanical, press-connect or welded joints conforming to Section 1108.3."
1109.1,Section 1109 Refrigerant Pipe Installation,General,,,,,,"Refrigerant piping installations, other than R-717 (ammonia) refrigeration systems, shall comply with the requirements of this section. The design of refrigerant piping shall be in accordance with ASME B31.5."
1109.2,Section 1109 Refrigerant Pipe Installation,Piping Location,,,,,,"Refrigerant piping shall comply with the installation location requirements of Sections 1109.2.1 through 1109.2.7. Refrigerant piping for Groups A2L and B2L shall also comply with the requirements of Section 1109.3. Refrigerant piping for Groups A2, A3, B2 and B3 shall also comply with the requirements of Section 1109.4."
1109.2.1,Section 1109 Refrigerant Pipe Installation,Minimum Height,,,,,,Exposed refrigerant piping installed in open spaces that afford passage shall be not less than 7 feet 3 inches (2210 mm) above the finished floor.
1109.2.2,Section 1109 Refrigerant Pipe Installation,Refrigerant Pipe Enclosure,,,,,,Refrigerant piping shall be protected by locating it within the building elements or within protective enclosures.Exception: Piping protection within the building elements or protective enclosure shall not be required in any of the following locations:Where installed without ready access or located more than 7 feet 3 inches (2210 mm) above the finished floor.Where located within 6 feet (1829 mm) of the refrigerant unit or appliance.Where located in a machinery room complying with Section 1105.
1109.2.3,Section 1109 Refrigerant Pipe Installation,Prohibited Locations,,,,,,"Refrigerant piping shall not be installed in any of the following locations:Exposed within a fire-resistance-rated exit access corridor.Within an interior exit stairway.Within an interior exit ramp.Within an exit passageway.Within an elevator, dumbwaiter or other shaft containing a moving object."
1109.2.4,Section 1109 Refrigerant Pipe Installation,Piping in Concrete Floors,,,,,,"Refrigerant piping installed in concrete floors shall be encased in pipe, conduit or ducts. The piping shall be protected to prevent damage from vibration, stress and corrosion."
1109.2.5,Section 1109 Refrigerant Pipe Installation,Refrigerant Pipe Shafts,,,,,,Refrigerant piping that penetrates two or more floor/ceiling assemblies shall be enclosed in a fire-resistance-rated shaft enclosure. The fire-resistance-rated shaft enclosure shall comply with Section 713 of the International Building Code.Exceptions: Systems using R-718 refrigerant (water).Piping in a direct system using Group A1 refrigerant where the refrigerant quantity does not exceed the limits of Table 1103.1 for the smallest occupied space through which the piping passes.Piping located on the exterior of the building where vented to the outdoors.
1109.2.6,Section 1109 Refrigerant Pipe Installation,Exposed Piping Surface Temperature,,,,,,Exposed piping with ready access having surface temperatures greater than 120°F (49°C) or less than 5°F (-15°C) shall be protected from contact or shall have thermal insulation that limits the exposed insulation surface temperature to a range of 5°F (-15°C) to 120°F (49°C).
1109.2.7,Section 1109 Refrigerant Pipe Installation,Pipe Identification,,,,,,"Refrigerant pipe located in areas other than the room or space where the refrigerating equipment is located shall be identified. The pipe identification shall be located at intervals not exceeding 20 feet (6096 mm) on the refrigerant piping or pipe insulation. The minimum height of lettering of the identification label shall be 1/2 inch (12.7 mm). The identification shall indicate the refrigerant designation and safety group classification of refrigerant used in the piping system. For Group A2, A3, B2 and B3 refrigerants, the identification shall also include the following statement: ""DANGER—Risk of Fire or Explosion. Flammable Refrigerant."" For any Group B refrigerant, the identification shall also include the following statement: ""DANGER—Toxic Refrigerant."""
1109.3,Section 1109 Refrigerant Pipe Installation,Installation Requirements for Group A2L or B2L Refrigerant,,,,,,Piping systems using Group A2L or B2L refrigerant shall comply with the requirements of Sections 1109.3.1 and 1109.3.2.
1109.3.1,Section 1109 Refrigerant Pipe Installation,Pipe Protection,,,,,,"In addition to the requirements of Section 305.5, aluminum, copper and steel tube used for Group A2L and B2L refrigerants and located in concealed locations where tubing is installed in studs, joists, rafters or similar member spaces, and located less than 11/2 inches (38 mm) from the nearest edge of the member, shall be continuously protected by shield plates. Protective steel shield plates having a minimum thickness of 0.0575 inch (1.46 mm) (No. 16 gage) shall cover the area of the tube plus the area extending not less than 2 inches (51 mm) beyond both sides of the tube."
1109.3.2,Section 1109 Refrigerant Pipe Installation,Shaft Ventilation,,,,,,"Refrigerant pipe shafts with systems using Group A2L or B2L refrigerant shall be naturally or mechanically ventilated. The shaft ventilation exhaust outlet shall comply with Section 501.3.1. Naturally ventilated shafts shall have a pipe, duct or conduit not less than 4 inches (102 mm) in diameter that connects to the lowest point of the shaft and extends to the outdoors. The pipe, duct or conduit shall be level or pitched downward to the outdoors. Mechanically ventilated shafts shall have a minimum airflow velocity in accordance with Table 1109.3.2. The mechanical ventilation shall be continuously operated or activated by a refrigerant detector. Systems utilizing a refrigerant detector shall activate the mechanical ventilation at a maximum refrigerant concentration of 25 percent of the lower flammable limit of the refrigerant. The detector, or a sampling tube that draws air to the detector, shall be located in an area where refrigerant from a leak will concentrate. The shaft shall not be required to be ventilated for double-wall refrigerant pipe where the interstitial space of the double-wall pipe is vented to the outdoors. TABLE 1109.3.2SHAFT VENTILATION VELOCITY CROSS-SECTIONAL AREA OF SHAFT (square inches) MINIMUM VENTILATION VELOCITY (feet per minute) ≤ 20 100 > 20 ≤ 250 200 > 250 ≤ 1,250 300 > 1,250 400 For SI: 1 square inch = 645 mm2; 1 foot per minute = 0.0058 m/s."
1109.4,Section 1109 Refrigerant Pipe Installation,"Installation Requirements for Group A2, A3, B2 or B3 Refrigerant",,,,,,"Piping systems using Group A2, A3, B2 or B3 refrigerant shall comply with the requirements of Sections 1109.4.1 and 1109.4.2."
1109.4.1,Section 1109 Refrigerant Pipe Installation,Piping Material,,,,,,"Piping material for Group A2, A3, B2 or B3 refrigerant located inside the building, except for machinery rooms, shall be copper pipe, brass pipe or steel pipe. Pipe joints located in areas other than the machinery room shall be welded. Self-contained listed and labeled equipment or appliances shall have piping material based on the listing requirements."
1109.4.2,Section 1109 Refrigerant Pipe Installation,Shaft Ventilation,,,,,,"Refrigerant pipe shafts with systems using Group A2, A3, B2 or B3 refrigerant shall be continuously mechanically ventilated. The shaft ventilation exhaust outlet shall comply with Section 501.3.1. Mechanically ventilated shafts shall have a minimum airflow velocity as specified in Table 1109.3.2. The shaft shall not be required to be ventilated for double-wall refrigerant pipe where the interstitial space of the double-wall pipe is vented to the outdoors."
1109.5,Section 1109 Refrigerant Pipe Installation,Refrigerant Pipe Penetrations,,,,,,"The annular space between the outside of a refrigerant pipe and the inside of a pipe sleeve or opening in a building envelope wall, floor or ceiling assembly penetrated by a refrigerant pipe shall be sealed in an approved manner with caulking material or foam sealant or closed with a gasketing system. The caulking material, foam sealant or gasketing system shall be designed for the conditions at the penetration location and shall be compatible with the pipe, sleeve and building materials in contact with the sealing materials. Refrigerant pipes penetrating fire-resistance-rated assemblies or membranes of fire-resistance-rated assemblies shall be sealed or closed in accordance with Section 714 of the International Building Code."
1109.6,Section 1109 Refrigerant Pipe Installation,Stress and Strain,,,,,,"Refrigerant piping shall be installed so as to prevent strains and stresses that exceed the structural strength of the pipe. Where necessary, provisions shall be made to protect piping from damage resulting from vibration, expansion, contraction and structural settlement."
1109.7,Section 1109 Refrigerant Pipe Installation,Condensate Control,,,,,,"Refrigerating piping and fittings that, during normal operation, will reach a surface temperature below the dew point of the surrounding air, and are located in spaces or areas where condensation has the potential to cause a safety hazard to the building occupants, structure, electrical equipment or any other equipment or appliances, shall be insulated or protected in an approved manner to prevent damage from condensation."
1109.8,Section 1109 Refrigerant Pipe Installation,Stop Valves,,,,,,Stop valves shall be installed in specified locations in accordance with Sections 1109.8.1 and 1109.8.2. Stop valves shall be supported in accordance with Section 1109.8.3 and identified in accordance with Section 1109.8.4.Exceptions: Systems that have a refrigerant pumpout function capable of storing the entire refrigerant charge in a receiver or heat exchanger.Systems that are equipped with provisions for pumping out the refrigerant using either portable or permanently installed refrigerant recovery equipment.Self-contained listed and labeled systems.
1109.8.1,Section 1109 Refrigerant Pipe Installation,Refrigerating Systems Containing More Than 6.6 Pounds (3.0 kg) of Refrigerant,,,,,,"Stop valves shall be installed in the following locations on refrigerating systems containing more than 6.6 pounds (3.0 kg) of refrigerant:The suction inlet of each compressor, compressor unit or condensing unit.The discharge outlet of each compressor, compressor unit or condensing unit.The outlet of each liquid receiver."
1109.8.2,Section 1109 Refrigerant Pipe Installation,Refrigerating Systems Containing More Than 100 Pounds (45 kg) of Refrigerant,,,,,,"In addition to stop valves required by Section 1109.8.1, systems containing more than 100 pounds (45 kg) of refrigerant shall have stop valves installed in the following locations:Each inlet of each liquid receiver.Each inlet and each outlet of each condenser where more than one condenser is used in parallel.Exceptions: Stop valves shall not be required at the inlet of a receiver in a condensing unit nor at the inlet of a receiver that is an integral part of the condenser.Systems utilizing nonpositive displacement compressors."
1109.8.3,Section 1109 Refrigerant Pipe Installation,Stop Valve Support,,,,,,Stop valves shall be supported to prevent detrimental stress and strain on the refrigerant piping system. The piping system shall not be utilized to support stop valves on copper tubing or aluminum tubing 1 inch (25.4 mm) outside diameter or larger.
1109.8.4,Section 1109 Refrigerant Pipe Installation,Identification,,,,,,"Stop valves shall be identified where their intended purpose is not obvious. Where valves are identified by a numbering or lettering system, legend(s) or key(s) for the valve identification shall be located in the room containing the indoor refrigeration equipment. The minimum height of lettering of the identification label shall be 1/2 inch (12.7 mm)."
1110.1,Section 1110 Refrigeration Piping System Test,General,,,,,,"Refrigerant piping systems, other than R-717 (ammonia) refrigeration systems, that are erected in the field shall be pressure tested for strength and leak tested for tightness, in accordance with the requirements of this section, after installation and before being placed in operation. Tests shall include both the high- and low-pressure sides of each system.Exception: Listed and labeled equipment, including compressors, condensers, vessels, evaporators, gas bulk storage tanks, safety devices, pressure gauges and control mechanisms, shall not be required to be tested."
1110.2,Section 1110 Refrigeration Piping System Test,Exposure of Refrigerant Piping System,,,,,,Refrigerant pipe and joints installed in the field shall be exposed for visual inspection and testing prior to being covered or enclosed.
1110.3,Section 1110 Refrigeration Piping System Test,Test Gases,,,,,,"The medium used for pressure testing the refrigerant system shall be one of the following inert gases: oxygen-free nitrogen, helium or argon. For R-744 refrigerant systems, carbon dioxide shall be allowed as the test medium. For R-718 refrigerant systems, water shall be allowed as the test medium. Oxygen, air, combustible gases and mixtures containing such gases shall not be used as a test medium. Systems erected on the premises with tubing not exceeding 5/8 inch (15.9 mm) outside diameter shall be allowed to use the refrigerant identified on the nameplate label or marking as the test medium."
1110.4,Section 1110 Refrigeration Piping System Test,Test Apparatus,,,,,,The means used to pressurize the refrigerant piping system shall have on its outlet side a test pressure measuring device and either a pressure-limiting device or a pressure-reducing device. The test pressure measuring device shall have an accuracy of ±3 percent or less of the test pressure and shall have a resolution of 5 percent or less of the test pressure.
1110.5,Section 1110 Refrigeration Piping System Test,Piping System Pressure Test and Leak Test,,,,,,"The refrigerant piping system shall be tested as a whole or separate tests shall be conducted for the low-pressure side and high-pressure side of the piping system. The refrigerant piping system shall be tested in accordance with both of the following methods:The system shall be pressurized for a period of not less than 60 minutes to not less than the lower of the design pressures or the setting of the pressure relief device(s). The design pressures for testing shall be the pressure listed on the label nameplate of the condensing unit, compressor, compressor unit, pressure vessel or other system component with a nameplate. Additional test gas shall not be added to the system after the start of the pressure test. The system shall not show loss of pressure on the test pressure measuring device during the pressure test. Where using refrigerant as a test medium in accordance with Section 1110.3, the test pressure shall be not less than the saturation dew point pressure at 77°F (25°C).A vacuum of 500 microns shall be achieved. After achieving a vacuum, the system shall be isolated from the vacuum pump. The system pressure shall not rise above 1,500 microns for a period of not less than 10 minutes."
1110.5.1,Section 1110 Refrigeration Piping System Test,Joints and Refrigerant-Containing Parts in Air Ducts,,,,,,Joints and all refrigerant-containing parts of a refrigerating system located in an air duct of an air-conditioning system that conveys conditioned air to and from human-occupied spaces shall be tested at a pressure of 150 percent of the higher of the design pressure or pressure relief device setting.
1110.5.2,Section 1110 Refrigeration Piping System Test,Limited Charge Systems,,,,,,"Limited charge systems with a pressure relief device, erected on the premises, shall be tested at a pressure not less than one and one-half times the pressure setting of the relief device. Listed and labeled limited charge systems shall be tested at the equipment or appliance design pressure."
1110.6,Section 1110 Refrigeration Piping System Test,Booster Compressor,,,,,,"Where a compressor protected by a pressure relief device is used as a booster to obtain an intermediate pressure, and such compressor discharges into the suction side of another compressor, the booster compressor shall be considered to be a part of the low-pressure side of the system."
1110.7,Section 1110 Refrigeration Piping System Test,Centrifugal/Nonpositive Displacement Compressors,,,,,,"Where testing systems using centrifugal or other nonpositive displacement compressors, the entire system shall be considered to be the low-pressure side for test purposes."
1110.8,Section 1110 Refrigeration Piping System Test,Contractor or Engineer Declaration,,,,,,"The installing contractor or registered design professional of record shall issue a certificate of test to the code official for all systems containing 55 pounds (25 kg) or more of refrigerant. The certificate shall give the test date, name of the refrigerant, test medium and the field test pressure applied to the high-pressure side and the low-pressure side of the system. The certification of test shall be signed by the installing contractor or registered design professional and shall be made part of the public record."
1111.1,[F] Section 1111 Periodic Testing,Testing Required,,,,,,The following emergency devices and systems shall be periodically tested in accordance with the manufacturer's instructions and as required by the code official:Treatment and flaring systems.Valves and appurtenances necessary to the operation of emergency refrigeration control boxes.Fans and associated equipment intended to operate emergency ventilation systems.Detection and alarm systems.
